# Seplos BMS: флагове за аларми и защити (MODBUS-ASCII)

Проверено: 2026-10-15.

## Източник

- Shenzhen SEPLOS Technology Co., Ltd., *MODBUS-ASCII Communication Protocol* (серия EMU10XX). Копие: https://forum.iobroker.net/assets/uploads/files/1631599969177-seplos-48v-100a-bms-rs485-protocol.pdf
- Документът няма дата или ревизия. Показан е протокол V2.0 (VER=20H). Номерата на страниците са приблизителни (±1).
- Текстът е парафраза от WebFetch, не дословно копие.

**Важно:** това е протоколът за Seplos EMU10XX. Не е доказано, че твоята батерия е Seplos. Не е по същата схема като Deye Cloud („Alarm Code 3: 0200“).

## Типове стойности

- Аналогова предупреждение (клетка, температура, ток, напрежение на пакета): 1 байт. `0x00` = нормално, `0x01` = под долната граница, `0x02` = над горната граница, `0xF0` = друго.
- Битови регистри (Таблица 13, стр. 16–21): бит = 1 означава предупреждение или активно, бит = 0 означава нормално. За захранване, изравняване и ключове 1 = ВКЛ.

## Warning 1 (стр. 16)

| Бит | Значение |
|---|---|
| 0 | Авария на сензора за напрежение |
| 1 | Авария на сензора за температура |
| 2 | Авария на сензора за ток |
| 3 | Авария на силовия ключ |
| 4 | Авария на сензора за разлика в напреженията на клетките |
| 5 | Авария на ключа за зареждане |
| 6 | Авария на ключа за разреждане |
| 7 | Авария на ключа за ограничение на тока |

## Warning 2 (стр. 16): напрежение

| Бит | Значение |
|---|---|
| 0 | Предупреждение за свръхнапрежение на клетка |
| 1 | Защита от свръхнапрежение на клетка |
| 2 | Предупреждение за ниско напрежение на клетка |
| 3 | Защита от ниско напрежение на клетка |
| 4 | Предупреждение за свръхнапрежение на пакета |
| 5 | Защита от свръхнапрежение на пакета |
| 6 | Предупреждение за ниско напрежение на пакета |
| 7 | Защита от ниско напрежение на пакета |

## Warning 3 (стр. 16–17): температура на клетките

| Бит | Значение |
|---|---|
| 0 | Предупреждение за висока температура при зареждане |
| 1 | Защита от висока температура при зареждане |
| 2 | Предупреждение за ниска температура при зареждане |
| 3 | Защита от ниска температура при зареждане |
| 4 | Предупреждение за висока температура при разреждане |
| 5 | Защита от висока температура при разреждане |
| 6 | Предупреждение за ниска температура при разреждане |
| 7 | Защита от ниска температура при разреждане |

## Warning 4 (стр. 17): околна среда, компоненти, нагрев

| Бит | Значение |
|---|---|
| 0 | Предупреждение за висока околна температура |
| 1 | Защита от висока околна температура |
| 2 | Предупреждение за ниска околна температура |
| 3 | Защита от ниска околна температура |
| 4 | Предупреждение за висока температура на компонент |
| 5 | Защита от висока температура на компонент |
| 6 | Нагряване (групирането в документа е неясно) |
| 7 | Резервен |

## Warning 5 (стр. 17–18): ток

| Бит | Значение |
|---|---|
| 0 | Предупреждение за свръхток при зареждане |
| 1 | Защита от свръхток при зареждане |
| 2 | Предупреждение за свръхток при разреждане |
| 3 | Защита от свръхток при разреждане |
| 4 | Защита от кратковременен свръхток |
| 5 | Защита от късо съединение на изхода |
| 6 | Блокировка при кратковременен свръхток |
| 7 | Блокировка при късо съединение на изхода |

## Warning 6 (стр. 18)

| Бит | Значение |
|---|---|
| 0 | Защита от високо напрежение при зареждане |
| 1 | Изчакване на прекъсващо захранване |
| 2 | Предупреждение за остатъчен капацитет |
| 3 | Защита за остатъчен капацитет |
| 4 | Забрана за зареждане при ниско напрежение на клетка |
| 5 | Защита от обратна връзка на изхода |
| 6 | Авария на връзката на изхода |
| 7 | Вътрешен бит |

## Статус (стр. 18–20)

- **Захранване (1 = ВКЛ.):** бит 0 разреждане, бит 1 зареждане, бит 2 ограничение на тока, бит 3 нагревател.
- **Системен статус (1 = ВКЛ.):** бит 0 разреждане, бит 1 зареждане, бит 2 плаващо зареждане, бит 4 режим на готовност, бит 5 изключено.
- **Изравняване 1 и 2 (1 = ВКЛ.):** клетки 01–08 и 09–16.
- **Прекъсване 1 и 2 (1 = предупреждение):** клетки 01–08 и 09–16.
- **Warning 7 (стр. 20):** бит 4 изчакване за автоматично зареждане, бит 5 изчакване за ръчно зареждане.
- **Warning 8 (стр. 20):** бит 0 грешка на EEPROM, бит 1 грешка на RTC часовника, бит 2 няма калибровка на напрежението, бит 3 няма калибровка на тока, бит 4 няма нулева калибровка.

## Какво не е проверено

- Съвпадение с Deye Cloud („Alarm Code 1–4“). Не е доказано.
- Дали твоята батерия използва този протокол.
- Точната страница и групиране при бит 6 в Warning 4.
